# Input files: summary

Generated by `tools/build_inputs.py`. Model clock: 2026, one row per UTC hour (8,760 rows); `time_local` is Asia/Beirut with DST. All powers in kW (hourly averages = kWh per hour).

## Load (`load_low.csv`, `load_base.csv`, `load_high.csv`)

Each block: annual MWh / peak kW. The three files are the low, base (middle) and high scenarios; every file contains all blocks (lifts, hotel, restaurants, chalets, auxiliaries).

| Block | low | base | high |
|---|---|---|---|
| lifts | 20.8 MWh / 54.9 kW | 56.6 MWh / 100.5 kW | 119.6 MWh / 171.7 kW |
| hotel | 49.0 MWh / 9.5 kW | 118.9 MWh / 25.0 kW | 232.9 MWh / 50.2 kW |
| restaurants | 31.2 MWh / 6.6 kW | 111.1 MWh / 25.4 kW | 369.0 MWh / 79.3 kW |
| chalets | 443.1 MWh / 165.0 kW | 932.0 MWh / 399.7 kW | 2076.3 MWh / 820.5 kW |
| road_lighting | 52.7 MWh / 15.5 kW | 93.0 MWh / 24.7 kW | 231.6 MWh / 53.7 kW |
| water_pumping | 7.4 MWh / 2.4 kW | 38.9 MWh / 11.3 kW | 152.6 MWh / 37.2 kW |
| wastewater | 4.0 MWh / 1.3 kW | 14.1 MWh / 4.1 kW | 50.5 MWh / 12.3 kW |
| sports | 1.0 MWh / 3.2 kW | 4.9 MWh / 14.7 kW | 10.1 MWh / 26.4 kW |
| pool | 1.7 MWh / 1.5 kW | 11.7 MWh / 4.5 kW | 29.9 MWh / 10.2 kW |
| ev | 4.4 MWh / 2.9 kW | 21.0 MWh / 11.1 kW | 62.5 MWh / 30.6 kW |
| security | 12.8 MWh / 1.5 kW | 25.6 MWh / 2.9 kW | 50.0 MWh / 5.7 kW |
| offices | 10.9 MWh / 3.0 kW | 29.4 MWh / 8.1 kW | 49.0 MWh / 13.5 kW |
| club_total | 196.0 MWh / 74.8 kW | 525.1 MWh / 165.2 kW | 1357.7 MWh / 346.9 kW |
| critical | 67.4 MWh / 14.6 kW | 184.3 MWh / 40.5 kW | 517.9 MWh / 108.7 kW |
| **total (club + chalets)** | **639.1 MWh / 220.1 kW** | **1457.1 MWh / 519.3 kW** | **3433.9 MWh / 1065.7 kW** |
| total, Dec-Mar | 258.9 MWh | 672.4 MWh | 1581.8 MWh |
| ski operating days | 60 | 80 | 100 |

low: coincident peak 220.1 kW at Thu 01 Jan 13:00 local.

base: coincident peak 519.3 kW at Sat 03 Jan 13:00 local.

high: coincident peak 1065.7 kW at Thu 01 Jan 13:00 local.

## PV (`pv_per_kWp.csv`), kW per kWp

Weather year 2015 (SARAH-3 year closest to the 2014-2023 mean in annual and Dec-Mar yield). `base_*` = SARAH-3 scaled monthly to Solargis (Global Solar Atlas); `low_*` = SARAH-3 unscaled; `high_t40` = PVGIS-ERA5. `_snow` columns apply the Marion (2013) snow-coverage model (pvlib coverage_nrel logic) with ERA5-Land temperature and ERA5 precipitation; `snowcov_*` is the coverage fraction. PVGIS output includes 14% system losses and temperature effects.

| Tilt | Base kWh/kWp | Base with snow | Low (SARAH-3) | Base Dec-Mar | Base Dec-Mar with snow | Dec-Mar snow loss |
|---|---|---|---|---|---|---|
| 30 | 1544 | 1527 | 1467 | 344 | 328 | 4.6% |
| 40 | 1512 | 1497 | 1434 | 354 | 339 | 4.0% |
| 50 | 1446 | 1433 | 1370 | 355 | 342 | 3.8% |
| 60 | 1348 | 1335 | 1274 | 349 | 337 | 3.5% |
| 40 (ERA5, high) | 1761 | 1736 | | | | |

## Grid (`grid_availability.csv`), 1 = EDL supplies

- `u_base_feeder`: 2960 h/yr (8.1 h/day)
- `u_4h`: 1459 h/yr (4.0 h/day)
- `u_8h`: 2919 h/yr (8.0 h/day)
- `u_12h`: 4379 h/yr (12.0 h/day)
- `u_none`: 0 h/yr (0.0 h/day)
- `u_base_plus72h_outage`: 2929 h/yr (8.0 h/day)

The 72 h outage runs 2026-01-02 to 2026-01-04 (local), around the highest winter load of the base case.
