% Section -- Results and Discussion
% Draft 2 (22 Nov 2026), shortened for the 7-page limit. Numbers from results/ (round 2, Octave + HiGHS
% run of model/main.m); re-check against the MATLAB run before submission. Figures from
% tools/make_results_figs.py (res_dispatch_weeks, res_economics; the others are spares).
\section{Results and Discussion}
\label{sec:results}

\subsection{Optimal Configuration}
Table~\ref{tab:base} compares the optimal micro-grid with the reference supply. The optimum combines
976~kWp of PV, tilted at 30$^\circ$, with a 2,623~kWh / 786~kW battery, and uses at most 354~kW of the
existing diesel plant. Of the four tilts studied, 30$^\circ$ is the cheapest; 40$^\circ$ costs 0.06\%
more. PV supplies 72.6\% of the load, and, with the existing diesel sets available, all load is
served in every hour. These sizes are scenario results rather than a unique optimum: across the
irradiance, snow and tilt cases the optimum stays within 950--1,090~kWp and 2,450--2,720~kWh, so a
practical design is about 1~MWp of PV with 2.5~MWh of storage. The annualized cost falls
by \$199,031/yr (39.9\%) and the LCOE from 0.342 to 0.206~\$/kWh. Battery wear is counted twice, once
in the 15-year capital recovery and again in the 0.020~\$/kWh throughput cost~\cite{seger2023}.
At 217 cycles per year the cells reach about 3,260 cycles in 15 years, so calendar ageing, not
cycling, sets the replacement date, and the 15-year replacement already pays for this wear. The
throughput cost therefore does not represent additional wear; it is a deliberate penalty that
discourages cycling the battery for marginal gains. Without it the saving is 42.2\%, so the figures
reported are conservative.

\begin{table}[!t]
\centering
\caption{Base-Case Micro-Grid Against the Reference Supply}
\label{tab:base}
\footnotesize
\setlength{\tabcolsep}{4pt}
\begin{tabular}{@{}l r r@{}}
\toprule
 & Reference & Micro-grid \\
\midrule
PV (kWp) / battery (kWh, kW)  & --      & 976 / 2,623, 786 \\
Diesel capacity used (kW)     & 519     & 354 \\
Grid / diesel energy (MWh/yr) & 480 / 977 & 295 / 168 \\
PV curtailed                  & --      & 29.0\% \\
Annualized cost (\$/yr)       & 498,890 & 299,859 \\
LCOE (\$/kWh)                 & 0.342   & 0.206 \\
CO$_2$ (t/yr)                 & 1,014   & 323 \\
\bottomrule
\end{tabular}
\end{table}

\subsection{Operation and Seasonal Behaviour}
Fig.~\ref{fig:dispatch} shows two weeks of operation. In winter the PV covers only part of the
daytime load, the battery charges while the feeder is energized, and the diesel carries most hours
without grid supply on the busy ski days. In summer the PV charges the battery by midday, the battery
carries the night, and the diesel is almost idle. December to March holds 46\% of the annual load but
only 22\% of the available PV energy. In those months 90\% of the PV is used, and they account for
87\% of the diesel energy and 88\% of the grid purchases; 93\% of the curtailed PV falls in the other
months. Winter is therefore the binding season.

\begin{figure}[!t]
\centering
\includegraphics[width=\columnwidth]{figs/res_dispatch_weeks.pdf}
\caption{Hourly dispatch of the base case in (a) the week of the highest load and (b) a summer week.
Sources are stacked above zero and battery charging is drawn below it; shading marks hours without
grid supply.}
\label{fig:dispatch}
\end{figure}

\subsection{Reliability}
When the model may shed non-critical load, it sheds during the ski season. With a 1\% LPSP limit, 92\%
of the shed energy falls on ski days and 48\% in a single January week, with up to 266~kW shed at once
against a 519~kW peak. Each shed kWh saves the same diesel cost whatever the hour, so the timing is a
tie in cost, which the model resolves at the diesel peaks, and those are the ski peaks. The whole
allowance is worth only \$5,508/yr. The PV and battery sizes are the same for every limit from 0 to
5\%; shedding only reduces the diesel capacity used, and the generators already exist. The base case
therefore allows no shedding.

This result also exposes a weakness of the LPSP as a design metric for a seasonal resort. An annual
energy share counts a kWh shed on a quiet weekday in May the same as one shed on a busy Saturday in
January, so a 1\% limit, which sounds strict, lets the optimizer concentrate the whole loss in the
week that matters most. Forbidding shedding on ski days gives the same \$5,508/yr saving and moves
all shedding off the ski days. For resorts with a sharp peak season, a seasonal rule of this kind, or
a value of lost load that follows revenue, is a better reliability criterion than an annual LPSP.

The zero LPSP depends on the existing diesel plant being available. With the base-case PV and battery
fixed and half of the diesel plant out for the whole year, 4.3~MWh (0.29\% of the load) goes unserved
in 35 hours, all on ski days, with up to 234~kW short. With no diesel at all, 11.5\% of the load goes
unserved in 788 hours. In both cases the PV, the battery and the grid still serve the critical load in
every hour. The design was also re-run with the weather of each year from 2014 to 2023. With the
existing diesel plant, all load is served in every year, and the cost is at most 4\% above the design
year.

\subsection{Economic Assessment}
The investment is \$1.235M, of which \$732k is PV and \$504k is the battery; the diesel plant is
sunk. The operating cost falls by \$325,726 in year~1, mostly through avoided fuel. Because of PV
degradation, the saving falls to \$307,595 in year~25. The battery is replaced in year~15 for \$504k,
and \$290k of salvage value is credited in year~25. At a real discount rate of 7.11\%, the NPV is
\$2.33M, the real IRR is 25.8\%, and the simple and discounted paybacks are 3.8 and 4.6 years
(Fig.~\ref{fig:econ}a). Because the funder is not known, the IRR is the key figure: the NPV is
positive at any discount rate below 25.8\%, and it is still \$1.15M at 12.4\%. These paybacks are far
shorter than the 8 and 11 years reported for PV at ski resorts with reliable
grids~\cite{scuderi2025,lewicki2024}, where PV displaces grid energy. At Faqra the PV and battery
mainly displace diesel energy costing about 0.38~\$/kWh, and 86\% of the operating saving comes from
fuel and diesel maintenance.

\emph{Installed cost.} The PV and battery prices are installed-cost benchmarks that include the
inverters, the battery converters and installation (Table~\ref{tab:param}), but not the grid-side works
of Fig.~\ref{fig:sld}: the 1,000~kVA transformer, the 20~kV breaker and intertie relay, the controller,
MV cabling and engineering. Table~\ref{tab:capex} adds them as a 25\% allowance on the PV and battery
cost, a feasibility-stage placeholder; a component-by-component estimate from supplier quotes is
left to future work. The investment then rises to \$1.54M, and the NPV falls to \$1.99M, with an IRR
of 20.1\% and simple and discounted paybacks of 4.8 and 6.1 years. In these runs the allowance was
applied to the battery unit cost, and battery O\&M is set as 2.5\% of that cost, so it rose by about
\$3.1k/yr. One-time grid-side works do not add battery maintenance, so this overstates the O\&M
slightly and makes the NPV and IRR with the allowance conservative.

\begin{table}[!t]
\centering
\caption{Investment of the Base-Case Design}
\label{tab:capex}
\footnotesize
\setlength{\tabcolsep}{4pt}
\begin{tabular}{@{}l r@{}}
\toprule
Item & k\$ \\
\midrule
PV, 976~kWp at 750~\$/kWp (modules, inverters, installation) & 732 \\
Battery, 2,623~kWh at 192~\$/kWh (cells, converters, containers) & 504 \\
\midrule
Benchmark investment & 1,235 \\
Grid-side works and engineering, 25\% allowance & 309 \\
Investment with allowance & 1,544 \\
\bottomrule
\end{tabular}
\end{table}

\emph{Combined downside.} The sensitivities change one input at a time. To test the chosen design
against several adverse inputs at once, its sizes were fixed and the year was re-run with the low
irradiance series, a diesel price of 0.80~\$/L and the 25\% cost allowance. The annualized saving,
the reduction in total supply cost after the investment is recovered through the CRF, falls to
\$27k/yr (8.4\%). This is not the yearly operating cash saving, which excludes capital recovery and
is much larger; the NPV is built from the cash savings and stays positive at \$0.37M, with an IRR of
9.7\% and a discounted payback of 14 years. The design therefore still pays at the base discount rate, but not at 12.4\%. Re-optimized
for the same inputs, the system shrinks to 622~kWp and 1,132~kWh, with an NPV of \$0.61M and an IRR of
14.6\%. The investment is robust to any single adverse input. If cheap diesel and high costs were
expected together, a smaller first phase would be the better choice.

\emph{Supply boundary.} The chalets account for 64\% of the base load. Whether they are supplied
through the club's network, and whether the club pays for their energy and recovers it from the
owners, could not be verified from public sources. The base case assumes that the club supplies the
chalets and keeps the savings. If the boundary is the club's own facilities only, the optimum is
368~kWp and 955~kWh, the investment is \$459k, the saving is 43.8\%, and the NPV is \$0.93M, with an
IRR of 26.9\%. The project is therefore attractive under either boundary.

\begin{figure}[!t]
\centering
\includegraphics[width=\columnwidth]{figs/res_economics.pdf}
\caption{(a) Discounted cash flow of the base case against the reference supply. (b) NPV with the
sizes re-optimized at each diesel price; the shaded band is the range observed in 2023--2026.}
\label{fig:econ}
\end{figure}

\subsection{Diesel Price and Grid Export}
The optimization was repeated for diesel prices from 0.60 to 2.00~\$/L (Fig.~\ref{fig:econ}b). The
NPV is positive at every price, from \$0.42M (IRR 15.7\%) to \$3.78M (IRR 34.1\%), and the system
shrinks as fuel gets cheaper, to 491~kWp and 726~kWh at 0.60~\$/L. Below about 1.0~\$/L, diesel at
full load costs less per kWh than EDL energy, so the optimal system stops buying from the grid.

Lebanon's 2023 law on distributed renewable energy allows net metering, but its terms are not yet
set, so export is a sensitivity only. With net metering at the tariff, capped at the year's import,
the PV grows by 153~kWp, 301~MWh is exported, and the grid bill falls to zero. The saving then rises to
54.2\% and the NPV to \$3.10M. When export is sold at 0.05--0.27~\$/kWh with no cap, the saving is
42.2--56.1\%. Export is possible only while the feeder is energized, about a third of the hours.

Among the other one-at-a-time sensitivities, the saving ranges from 23.7\% at a diesel price of
0.80~\$/L to 49.8\% with the ERA5 irradiance, and it stays positive in every case. The discount rate
(30.5--42.3\%) and the battery cost (31.2--45.1\%) have the next largest effect. The load scenario
hardly changes the relative saving, and even with no grid at all the saving is 40.8\%.

\subsection{Environmental Impact}
Fuel use falls by 83\%, from 252,947 to 43,392~L/yr, and diesel running hours fall from 5,800 to 776
per year. Including grid electricity, CO$_2$ emissions fall by 691~t/yr (68\%).

\subsection{Hypotheses Revisited}
H1, that most savings come from displaced diesel, is supported: fuel and diesel maintenance make up
86\% of the operating saving. H2, that winter binds, is also supported, as shown above. H3 is partly
supported. Even when new diesel capacity must be bought at 750~\$/kW, the optimum keeps 308~kW, so
retaining the generators pays. The snow-reflection gain at steep tilts is not modelled, however, and
with the irradiance used 30$^\circ$ is the cheapest tilt. H4 is not supported: serving critical loads
first, by allowing non-critical shedding, does not reduce the storage.

\emph{Limitations.} The load is reconstructed rather than metered, and only public data are used. The
diesel plant is modelled as continuously adjustable committed capacity rather than discrete sets, so
minimum-load and start-up limits are not enforced; it runs at full-load efficiency, which favours the
reference, because it burns 5.8 times more fuel. A mixed-integer unit-commitment model would be
needed to check the dispatch of the actual sets. Taxes, inflation and financing are not modelled.
